
OS:Version,
  {e0fd4ab7-6b63-4f36-b00f-6f8bc6c9f56d}, !- Handle
  1.2.3;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {b7571306-50db-4609-bf5b-6ebda04b4d55}, !- Handle
  Always_On,                              !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  {e41f6f1e-b3a6-41ab-bc0c-c6d498c10014}, !- Default Day Schedule Name
  {5b4848f0-9e2a-4f04-ae87-3d66783eaa3a}, !- Summer Design Day Schedule Name
  {0939b760-31c1-4f35-958e-2daa44708c9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e41f6f1e-b3a6-41ab-bc0c-c6d498c10014}, !- Handle
  Always_On_Default,                      !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0939b760-31c1-4f35-958e-2daa44708c9f}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b4848f0-9e2a-4f04-ae87-3d66783eaa3a}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {f42e08c2-92c4-42f9-aa6d-177a2d6b4edc}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {2b8898a6-433e-4e04-876d-258b4507b78f}, !- Surface Rendering Name
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}, !- Layer 1
  {028999ad-3dbf-4451-b081-572eb0a58997}, !- Layer 2
  {58b7361e-6de2-4484-9c85-482ef1932360}; !- Layer 3

OS:Material,
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  784.9000,                               !- Density {kg/m3}
  830.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {028999ad-3dbf-4451-b081-572eb0a58997}, !- Handle
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material:NoMass,
  {58b7361e-6de2-4484-9c85-482ef1932360}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.8000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d2b58352-e613-44e0-8f49-77e661b45438}, !- Handle
  {f42e08c2-92c4-42f9-aa6d-177a2d6b4edc}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {b9371021-00b1-4863-abdb-7a968ffb0f33}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {0f0f0a95-6d47-4e9a-89ba-d6364207095d}, !- Surface Rendering Name
  {58b7361e-6de2-4484-9c85-482ef1932360}, !- Layer 1
  {028999ad-3dbf-4451-b081-572eb0a58997}, !- Layer 2
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}; !- Layer 3

OS:StandardsInformation:Construction,
  {0ee39b23-ad98-4f0a-8a7c-d5401b39dcf0}, !- Handle
  {b9371021-00b1-4863-abdb-7a968ffb0f33}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {b10650dc-52b3-4d28-95c3-db3cb5ba2337}, !- Handle
  Standard_Int-Wall,                      !- Name
  {bdaad035-340b-4d71-977c-fca999db8fd5}, !- Surface Rendering Name
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}, !- Layer 1
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}; !- Layer 2

OS:StandardsInformation:Construction,
  {30422ef3-cac9-4a51-a608-02d3dbbd2d51}, !- Handle
  {b10650dc-52b3-4d28-95c3-db3cb5ba2337}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {da509120-d590-436e-b3b3-95ac63cd7374}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f42e08c2-92c4-42f9-aa6d-177a2d6b4edc}, !- Floor Construction Name
  {b10650dc-52b3-4d28-95c3-db3cb5ba2337}, !- Wall Construction Name
  {b9371021-00b1-4863-abdb-7a968ffb0f33}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {6e3eaf2d-8452-4daf-9ee6-662b24402b65}, !- Handle
  Default Construction Set 1,             !- Name
  {30a7e54d-49e4-4123-ae1b-b5f3cccea1cc}, !- Default Exterior Surface Constructions Name
  {da509120-d590-436e-b3b3-95ac63cd7374}, !- Default Interior Surface Constructions Name
  {f48743ed-14bb-4beb-9378-76403e8479a9}, !- Default Ground Contact Surface Constructions Name
  {e9263bd6-9bb2-4f93-8ff2-9fce8b1cbb4d}, !- Default Exterior SubSurface Constructions Name
  {726218c7-9466-435a-b3f2-7d019197ee36}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Schedule:Ruleset,
  {54a5d663-2183-4481-8dce-3e20693a8e5a}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  {f670c2ac-6bb3-428f-8610-4566c496c239}, !- Default Day Schedule Name
  {2a862dfd-49b3-432f-8e80-ba1ec0a93afe}, !- Summer Design Day Schedule Name
  {ccfa9a53-2be4-4590-994f-5bb894fe3cd3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f670c2ac-6bb3-428f-8610-4566c496c239}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a862dfd-49b3-432f-8e80-ba1ec0a93afe}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ccfa9a53-2be4-4590-994f-5bb894fe3cd3}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dc1f7e74-0a38-42eb-9b24-f19c44aad841}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday_Rule, !- Name
  {54a5d663-2183-4481-8dce-3e20693a8e5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b22730ad-7398-4059-b6ee-da3aafd15a9b}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b22730ad-7398-4059-b6ee-da3aafd15a9b}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8796f859-e416-4f03-aed6-1eb65e3bf97b}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday_Rule, !- Name
  {54a5d663-2183-4481-8dce-3e20693a8e5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fd804a41-033c-4663-837f-6e11fbfe943b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fd804a41-033c-4663-837f-6e11fbfe943b}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday, !- Name
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

! Exterior Walls
OS:Construction,
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, !- Handle
  Siding_Wood_Frame_Wall,                 !- Name
  {098254e7-c849-4bfb-8665-69534f79cd7b}, !- Surface Rendering Name
  {8b1e9ebb-6d77-4e8a-a62a-9bc9206ee610}, !- Layer 1
  {7a371f7a-81a9-42e2-ab0b-d9b79229f1c7}, !- Layer 2
  {fe8b0ecb-ccc4-4600-b5c8-2fcad3846cb5}; !- Layer 3

OS:Material,
  {8b1e9ebb-6d77-4e8a-a62a-9bc9206ee610}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.0100,                                 !- Thickness {m}
  0.1100,                                 !- Conductivity {W/m-K}
  544.6200,                               !- Density {kg/m3}
  1210.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7800,                                 !- Solar Absorptance
  0.7800;                                 !- Visible Absorptance

OS:Material,
  {7a371f7a-81a9-42e2-ab0b-d9b79229f1c7}, !- Handle
  Wood Frame Wall Insulation,             !- Name
  MediumRough,                            !- Roughness
  0.0886156230125502,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2829f270-eac9-43b8-ac29-ee52ad3dcefe}, !- Handle
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, ! Construction Name
  ,                                       ! Intended Surface Type
  Wood-Framed,                            ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

! Roof
OS:Construction,
  {a9c15700-d755-42f3-943a-eb7103c663be}, !- Handle
  IEAD_Wood_Deck,                         !- Name
  {68f57d55-68b6-4bde-aff6-d7862d8fc498}, !- Surface Rendering Name
  {71a737ca-d041-4b71-b4bc-f1396aeb8a3b}, !- Layer 1
  {4e091c9b-06c1-432e-ace1-25b3157ce31d}, !- Layer 2
  {eab3bcfa-54b3-4fd2-b822-2b86eb8cf45e}; !- Layer 3

OS:Material,
  {71a737ca-d041-4b71-b4bc-f1396aeb8a3b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  1121.2900,                              !- Density {kg/m3}
  1460.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {4e091c9b-06c1-432e-ace1-25b3157ce31d}, !- Handle
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.24700404190775,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {eab3bcfa-54b3-4fd2-b822-2b86eb8cf45e}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.01271,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4640f045-771f-4a35-bc6b-3512b8e11ff1}, !- Handle
  {a9c15700-d755-42f3-943a-eb7103c663be}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {3469ee1c-f46c-466e-b1dd-97db789c7263}, !- Handle
  Insul_slab,                             !- Name
  {272de1be-ce61-4cdb-8063-9743a87eb1d1}, !- Surface Rendering Name
  {a83a2bb8-50c5-42d8-a36a-81a7e58260f5}, !- Layer 1
  {56e1a796-a97f-4079-9fc8-97f499e442ec}; !- Layer 2

OS:Material,
  {a83a2bb8-50c5-42d8-a36a-81a7e58260f5}, !- Handle
  Floor Insulation,                       !- Name
  MediumRough,                            !- Roughness
  0.0795,                                 !- Thickness {m}
  0.0450,                                 !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {56e1a796-a97f-4079-9fc8-97f499e442ec}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {46eae57b-4dc7-4643-95ea-bd9504951bf1}, !- Handle
  {3469ee1c-f46c-466e-b1dd-97db789c7263}, ! Construction Name
  ,                                       ! Intended Surface Type
  Exterior Floor:Slab,                    ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:WindowMaterial:SimpleGlazingSystem,
  {6289f054-c1a3-4229-a25e-bd3baf154429}, !- Handle
  Glazing Layer,                          !- Name
  3.2366098693859,                        !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}, !- Handle
  fenestration_3.2366098693859_0.39_0.7,  !- Name
  {db575321-2a30-49a5-80ee-fcbd60d99e4e}, !- Surface Rendering Name
  {6289f054-c1a3-4229-a25e-bd3baf154429}; !- Layer 1

OS:PlantLoop,
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Handle
  SWPlant 498,                            !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {1eb7ec19-8e6d-4442-9c72-85726008e822}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {109381a5-cdb7-4165-bea9-94fab291f06a}, !- Plant Side Inlet Node Name
  {ef6b1c74-b458-49d3-8ea3-05e8c59b9a3b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {38e37ad2-33ac-47a2-8d1d-25683e6bcfda}, !- Demand Side Inlet Node Name
  {92271341-8aa8-4871-a5f8-ebb8d42f0f9f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {3c0f8943-4a29-4422-9c2f-1ae637805a06}, !- Handle
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {4cef58ef-ce58-4841-bd2a-67f915ec3a7a}, !- Handle
  Node 1,                                 !- Name
  {109381a5-cdb7-4165-bea9-94fab291f06a}, !- Inlet Port
  {9a22b216-c964-43a3-8b73-4d7cf2eacde8}; !- Outlet Port

OS:Node,
  {1eb7ec19-8e6d-4442-9c72-85726008e822}, !- Handle
  Node 2,                                 !- Name
  {e6742d17-e85f-4629-92a4-8c6f769432c6}, !- Inlet Port
  {ef6b1c74-b458-49d3-8ea3-05e8c59b9a3b}; !- Outlet Port

OS:Node,
  {6c34ca28-aa9a-4664-b6ca-899d18d30c27}, !- Handle
  Node 3,                                 !- Name
  {1d2516ff-ace2-4195-8e89-7f2e1ad13ccf}, !- Inlet Port
  {5a3e91bb-1979-4d5f-94b0-219d3aed35ee}; !- Outlet Port

OS:Connector:Mixer,
  {f859a7f2-25bc-41aa-9b7f-57473bdd7c6c}, !- Handle
  Connector Mixer 1,                      !- Name
  {e6742d17-e85f-4629-92a4-8c6f769432c6}, !- Outlet Branch Name
  {6a9ed018-69c0-41b8-8912-1fc9f2101b0a}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {468c2f13-4678-44ad-9857-4b8ef2b82205}, !- Handle
  Connector Splitter 1,                   !- Name
  {6ed2baf7-0202-4beb-9968-58c0df49dcce}, !- Inlet Branch Name
  {1d2516ff-ace2-4195-8e89-7f2e1ad13ccf}; !- Outlet Branch Name 1

OS:Connection,
  {109381a5-cdb7-4165-bea9-94fab291f06a}, !- Handle
  Connection 1,                           !- Name
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Source Object
  11,                                     !- Outlet Port
  {4cef58ef-ce58-4841-bd2a-67f915ec3a7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2516ff-ace2-4195-8e89-7f2e1ad13ccf}, !- Handle
  Connection 3,                           !- Name
  {468c2f13-4678-44ad-9857-4b8ef2b82205}, !- Source Object
  3,                                      !- Outlet Port
  {6c34ca28-aa9a-4664-b6ca-899d18d30c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6742d17-e85f-4629-92a4-8c6f769432c6}, !- Handle
  Connection 5,                           !- Name
  {f859a7f2-25bc-41aa-9b7f-57473bdd7c6c}, !- Source Object
  2,                                      !- Outlet Port
  {1eb7ec19-8e6d-4442-9c72-85726008e822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef6b1c74-b458-49d3-8ea3-05e8c59b9a3b}, !- Handle
  Connection 6,                           !- Name
  {1eb7ec19-8e6d-4442-9c72-85726008e822}, !- Source Object
  3,                                      !- Outlet Port
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0415b307-8123-446e-9049-4285b0c8a5cf}, !- Handle
  Node 4,                                 !- Name
  {38e37ad2-33ac-47a2-8d1d-25683e6bcfda}, !- Inlet Port
  {ae2e9bec-ca14-449c-a739-063fa2db29a3}; !- Outlet Port

OS:Node,
  {231e0a0b-0156-4fc6-b731-a8a767eb6ff9}, !- Handle
  Node 5,                                 !- Name
  {e9837b7e-75ab-4608-bc2e-e801764a3dc8}, !- Inlet Port
  {92271341-8aa8-4871-a5f8-ebb8d42f0f9f}; !- Outlet Port

OS:Node,
  {3977e2b4-1a55-40d6-86f6-6b71ec59f4e4}, !- Handle
  Node 6,                                 !- Name
  {55c58f8e-33ab-40c5-86ba-65cce0e03ce4}, !- Inlet Port
  {76905c38-e62c-402f-922e-e9324081d553}; !- Outlet Port

OS:Connector:Mixer,
  {9340c236-bcd1-439b-a92e-8e819a898cd5}, !- Handle
  Connector Mixer 2,                      !- Name
  {e9837b7e-75ab-4608-bc2e-e801764a3dc8}, !- Outlet Branch Name
  {8f20801e-96b8-41f5-bb1f-bc33b06701da}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b3f2a3a7-f350-4548-be0a-691daf037207}, !- Handle
  Connector Splitter 2,                   !- Name
  {ae2e9bec-ca14-449c-a739-063fa2db29a3}, !- Inlet Branch Name
  {55c58f8e-33ab-40c5-86ba-65cce0e03ce4}; !- Outlet Branch Name 1

OS:Connection,
  {38e37ad2-33ac-47a2-8d1d-25683e6bcfda}, !- Handle
  Connection 7,                           !- Name
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Source Object
  14,                                     !- Outlet Port
  {0415b307-8123-446e-9049-4285b0c8a5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2e9bec-ca14-449c-a739-063fa2db29a3}, !- Handle
  Connection 8,                           !- Name
  {0415b307-8123-446e-9049-4285b0c8a5cf}, !- Source Object
  3,                                      !- Outlet Port
  {b3f2a3a7-f350-4548-be0a-691daf037207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c58f8e-33ab-40c5-86ba-65cce0e03ce4}, !- Handle
  Connection 9,                           !- Name
  {b3f2a3a7-f350-4548-be0a-691daf037207}, !- Source Object
  3,                                      !- Outlet Port
  {3977e2b4-1a55-40d6-86f6-6b71ec59f4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9837b7e-75ab-4608-bc2e-e801764a3dc8}, !- Handle
  Connection 11,                          !- Name
  {9340c236-bcd1-439b-a92e-8e819a898cd5}, !- Source Object
  2,                                      !- Outlet Port
  {231e0a0b-0156-4fc6-b731-a8a767eb6ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92271341-8aa8-4871-a5f8-ebb8d42f0f9f}, !- Handle
  Connection 12,                          !- Name
  {231e0a0b-0156-4fc6-b731-a8a767eb6ff9}, !- Source Object
  3,                                      !- Outlet Port
  {afa95df0-4734-4c6f-af3f-527a0495e900}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {85a95af0-63a0-4247-a9d4-f7000d9234fd}, !- Handle
  SHW: Pump for Service Hot Water,        !- Name
  {9a22b216-c964-43a3-8b73-4d7cf2eacde8}, !- Inlet Node Name
  {402791e1-203c-4f71-a429-c70b799285d1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {84abc19b-f9bb-41f6-89d8-1b82a0cbc6dd}, !- Handle
  Node 7,                                 !- Name
  {402791e1-203c-4f71-a429-c70b799285d1}, !- Inlet Port
  {6ed2baf7-0202-4beb-9968-58c0df49dcce}; !- Outlet Port

OS:Connection,
  {9a22b216-c964-43a3-8b73-4d7cf2eacde8}, !- Handle
  Connection 2,                           !- Name
  {4cef58ef-ce58-4841-bd2a-67f915ec3a7a}, !- Source Object
  3,                                      !- Outlet Port
  {85a95af0-63a0-4247-a9d4-f7000d9234fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402791e1-203c-4f71-a429-c70b799285d1}, !- Handle
  Connection 13,                          !- Name
  {85a95af0-63a0-4247-a9d4-f7000d9234fd}, !- Source Object
  3,                                      !- Outlet Port
  {84abc19b-f9bb-41f6-89d8-1b82a0cbc6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ed2baf7-0202-4beb-9968-58c0df49dcce}, !- Handle
  Connection 14,                          !- Name
  {84abc19b-f9bb-41f6-89d8-1b82a0cbc6dd}, !- Source Object
  3,                                      !- Outlet Port
  {468c2f13-4678-44ad-9857-4b8ef2b82205}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {8c6a5488-f965-4dbf-85f3-fbd1c6fba0c9}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.302835295453685,                      !- Tank Volume {m3}
  {9245ad86-6050-40de-8c7a-4155b9a24543}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.77,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5a3e91bb-1979-4d5f-94b0-219d3aed35ee}, !- Use Side Inlet Node Name
  {9866f4a9-c320-4008-8865-5d485804bfeb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {34c968c6-7ca6-4991-aede-5e725157455e}, !- Handle
  Node 8,                                 !- Name
  {9866f4a9-c320-4008-8865-5d485804bfeb}, !- Inlet Port
  {6a9ed018-69c0-41b8-8912-1fc9f2101b0a}; !- Outlet Port

OS:Connection,
  {5a3e91bb-1979-4d5f-94b0-219d3aed35ee}, !- Handle
  Connection 4,                           !- Name
  {6c34ca28-aa9a-4664-b6ca-899d18d30c27}, !- Source Object
  3,                                      !- Outlet Port
  {8c6a5488-f965-4dbf-85f3-fbd1c6fba0c9}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9866f4a9-c320-4008-8865-5d485804bfeb}, !- Handle
  Connection 15,                          !- Name
  {8c6a5488-f965-4dbf-85f3-fbd1c6fba0c9}, !- Source Object
  32,                                     !- Outlet Port
  {34c968c6-7ca6-4991-aede-5e725157455e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9ed018-69c0-41b8-8912-1fc9f2101b0a}, !- Handle
  Connection 16,                          !- Name
  {34c968c6-7ca6-4991-aede-5e725157455e}, !- Source Object
  3,                                      !- Outlet Port
  {f859a7f2-25bc-41aa-9b7f-57473bdd7c6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Compact,
  {9245ad86-6050-40de-8c7a-4155b9a24543}, !- Handle
  Water Heater Setpoint Temperature Schedule, !- Name
  {c0c52205-130c-42f0-85fd-5df8f3f34e99}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:ScheduleTypeLimits,
  {c0c52205-130c-42f0-85fd-5df8f3f34e99}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {4445dae6-1f2c-4dde-b592-1cdb3f6f28b5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {9245ad86-6050-40de-8c7a-4155b9a24543}, !- Schedule Name
  {1eb7ec19-8e6d-4442-9c72-85726008e822}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {f043148f-c955-4c0a-ba91-df2217fe0e60}, !- Handle
  Water Use Connections 1,                !- Name
  {76905c38-e62c-402f-922e-e9324081d553}, !- Inlet Node Name
  {f3b90a4e-b0e7-41fb-9ef5-c54079855a4c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {625ed7af-2e55-436c-9ecd-404415a482db}; !- Water Use Equipment Name 1

OS:Node,
  {018315b8-fc1f-4078-b904-aa867a8fe53f}, !- Handle
  Node 9,                                 !- Name
  {f3b90a4e-b0e7-41fb-9ef5-c54079855a4c}, !- Inlet Port
  {8f20801e-96b8-41f5-bb1f-bc33b06701da}; !- Outlet Port

OS:Connection,
  {76905c38-e62c-402f-922e-e9324081d553}, !- Handle
  Connection 10,                          !- Name
  {3977e2b4-1a55-40d6-86f6-6b71ec59f4e4}, !- Source Object
  3,                                      !- Outlet Port
  {f043148f-c955-4c0a-ba91-df2217fe0e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b90a4e-b0e7-41fb-9ef5-c54079855a4c}, !- Handle
  Connection 17,                          !- Name
  {f043148f-c955-4c0a-ba91-df2217fe0e60}, !- Source Object
  3,                                      !- Outlet Port
  {018315b8-fc1f-4078-b904-aa867a8fe53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f20801e-96b8-41f5-bb1f-bc33b06701da}, !- Handle
  Connection 18,                          !- Name
  {018315b8-fc1f-4078-b904-aa867a8fe53f}, !- Source Object
  3,                                      !- Outlet Port
  {9340c236-bcd1-439b-a92e-8e819a898cd5}, !- Target Object
  3;                                      !- Inlet Port

OS:BuildingStory,
  {ad22893a-0f09-4ee3-9945-afc86428e762}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {69c8b0eb-0fd9-44f4-a47f-8c66d1269e33}; !- Group Rendering Name

OS:Space,
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Handle
  909_office_1_Core Space,                !- Name
  {6d37022e-8fd8-4391-957d-08455d900d06}, !- Space Type Name
  {be1e9c45-204b-44ad-932c-2d19d3d2f97d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ad22893a-0f09-4ee3-9945-afc86428e762}, !- Building Story Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {137a55bd-7cc3-468d-bf9d-af96419bf1a7}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2201993904, 13.8379203205758, 0,      !- X,Y,Z Vertex 1 {m}
  9.2201993904, -13.8379206096, 0,        !- X,Y,Z Vertex 2 {m}
  -9.2202006096, -13.8379206096, 0,       !- X,Y,Z Vertex 3 {m}
  -9.2202006096, 13.8379203205758, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064c7550-3972-4bf0-85ad-6834129acb12}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2202006096, 13.8379203205758, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.2202006096, 13.8379203205758, 0,     !- X,Y,Z Vertex 2 {m}
  -9.2202006096, -13.8379206096, 0,       !- X,Y,Z Vertex 3 {m}
  -9.2202006096, -13.8379206096, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7e8309-e30f-4774-9417-7998e9769e01}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2201993904, 13.8379203205758, 3.048,  !- X,Y,Z Vertex 1 {m}
  9.2201993904, 13.8379203205758, 0,      !- X,Y,Z Vertex 2 {m}
  -9.2202006096, 13.8379203205758, 0,     !- X,Y,Z Vertex 3 {m}
  -9.2202006096, 13.8379203205758, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ada3399d-1fc2-4669-977e-36933783bf71}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2201993904, -13.8379206096, 3.048,    !- X,Y,Z Vertex 1 {m}
  9.2201993904, -13.8379206096, 0,        !- X,Y,Z Vertex 2 {m}
  9.2201993904, 13.8379203205758, 0,      !- X,Y,Z Vertex 3 {m}
  9.2201993904, 13.8379203205758, 3.048;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e54e136f-4a82-47ce-a39a-de396bae14a4}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {a4b5bbbd-e837-4b1f-9b8b-46b328d38f58}, !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2202006096, -13.8379206096, 3.048,   !- X,Y,Z Vertex 1 {m}
  -9.2202006096, -13.8379206096, 0,       !- X,Y,Z Vertex 2 {m}
  9.2201993904, -13.8379206096, 0,        !- X,Y,Z Vertex 3 {m}
  9.2201993904, -13.8379206096, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e1b8107-4635-4ef6-b23a-335c80b3dc02}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2201993904, -13.8379206096, 3.048,    !- X,Y,Z Vertex 1 {m}
  9.2201993904, 13.8379203205758, 3.048,  !- X,Y,Z Vertex 2 {m}
  -9.2202006096, 13.8379203205758, 3.048, !- X,Y,Z Vertex 3 {m}
  -9.2202006096, -13.8379206096, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- Handle
  909_office_1_Core,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1498e987-2a86-4c1f-9ff9-073f0b82702b}, !- Zone Air Inlet Port List
  {c64b3e90-0ccd-4919-85f1-d9293ea7afe5}, !- Zone Air Exhaust Port List
  {f18abe19-7fd7-4b48-8ac5-189edcec50b1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b78070a5-c871-43cf-b72a-6f3a719e2b4e}, !- Group Rendering Name
  {fa5f3180-b142-47f4-bc99-25c8104c90d1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b7b95108-bf8c-46c9-8cbd-a7169834dfab}, !- Handle
  Node 10,                                !- Name
  {f18abe19-7fd7-4b48-8ac5-189edcec50b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f18abe19-7fd7-4b48-8ac5-189edcec50b1}, !- Handle
  Connection 19,                          !- Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- Source Object
  11,                                     !- Outlet Port
  {b7b95108-bf8c-46c9-8cbd-a7169834dfab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1498e987-2a86-4c1f-9ff9-073f0b82702b}, !- Handle
  Port List 1,                            !- Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {c64b3e90-0ccd-4919-85f1-d9293ea7afe5}, !- Handle
  Port List 2,                            !- Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}; !- HVAC Component

OS:Sizing:Zone,
  {3adbdcca-c7ea-4b4a-9e04-32b50cd7f397}, !- Handle
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6f986dd3-8944-4ab2-9a38-a9edccaca7f1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {3fd1531d-799f-4c2c-b41b-ce02d9100d6f}; !- Thermal Zone

OS:SubSurface,
  {1f5055cb-11f8-4a84-ace3-ecbe6079c8c3}, !- Handle
  North Window A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}, !- Construction Name
  {064c7550-3972-4bf0-85ad-6834129acb12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.2202006096, 5.4863998554879, 2.4384, !- X,Y,Z Vertex 1 {m}
  -9.2202006096, 5.4863998554879, 0.9144, !- X,Y,Z Vertex 2 {m}
  -9.2202006096, -5.4864001445121, 0.9144, !- X,Y,Z Vertex 3 {m}
  -9.2202006096, -5.4864001445121, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03a1fecd-6693-408a-8bd6-9b2f9d81d1ac}, !- Handle
  East Window A,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}, !- Construction Name
  {cf7e8309-e30f-4774-9417-7998e9769e01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4863993904, 13.8379203205758, 2.4384, !- X,Y,Z Vertex 1 {m}
  5.4863993904, 13.8379203205758, 0.9144, !- X,Y,Z Vertex 2 {m}
  -5.4864006096, 13.8379203205758, 0.9144, !- X,Y,Z Vertex 3 {m}
  -5.4864006096, 13.8379203205758, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea83ebf6-9431-460b-b853-bb1afa563149}, !- Handle
  South Window A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}, !- Construction Name
  {ada3399d-1fc2-4669-977e-36933783bf71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2201993904, -6.4008001445121, 2.4384, !- X,Y,Z Vertex 1 {m}
  9.2201993904, -6.4008001445121, 0.9144, !- X,Y,Z Vertex 2 {m}
  9.2201993904, 6.4007998554879, 0.9144,  !- X,Y,Z Vertex 3 {m}
  9.2201993904, 6.4007998554879, 2.4384;  !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {42e9ddae-67f5-4cae-af82-4f01edef53f9}, !- Handle
  Default Surface Constructions 8,        !- Name
  {3469ee1c-f46c-466e-b1dd-97db789c7263}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {a9c15700-d755-42f3-943a-eb7103c663be}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b0d53f0a-e970-479c-8f5a-280c9035cb99}, !- Handle
  Default Surface Constructions 9,        !- Name
  {3469ee1c-f46c-466e-b1dd-97db789c7263}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {a9c15700-d755-42f3-943a-eb7103c663be}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {be1e9c45-204b-44ad-932c-2d19d3d2f97d}, !- Handle
  Default Construction Set 5,             !- Name
  {42e9ddae-67f5-4cae-af82-4f01edef53f9}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {b0d53f0a-e970-479c-8f5a-280c9035cb99}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {591e0183-5be8-4d6f-be47-a1c574d983f8}, !- Handle
  West Window A,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}, !- Construction Name
  {e54e136f-4a82-47ce-a39a-de396bae14a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864006096, -13.8379206096, 2.4384,  !- X,Y,Z Vertex 1 {m}
  -5.4864006096, -13.8379206096, 0.9144,  !- X,Y,Z Vertex 2 {m}
  5.4863993904, -13.8379206096, 0.9144,   !- X,Y,Z Vertex 3 {m}
  5.4863993904, -13.8379206096, 2.4384;   !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {488885d3-2072-4826-8560-83cab0c2b98a}, !- Handle
  Always On Discrete,                     !- Name
  {bbee24bb-369d-4960-9214-6fcc641db945}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bbee24bb-369d-4960-9214-6fcc641db945}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {f88b82a1-d7eb-4c80-9488-ba74d5032438}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {8aecd38e-2d78-4990-9495-6882c8047707}, !- Handle
  WaterEquipment_FlowRateFractionSchedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {ca6168e5-ff66-4747-afce-ccbbe5216e5b}, !- Default Day Schedule Name
  {57ba0fe8-2a71-4d02-bdc3-14f78afd4d54}, !- Summer Design Day Schedule Name
  {00593e22-3887-4315-a33e-9b327fc2ce96}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {ca6168e5-ff66-4747-afce-ccbbe5216e5b}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {57ba0fe8-2a71-4d02-bdc3-14f78afd4d54}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {00593e22-3887-4315-a33e-9b327fc2ce96}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {16cd7860-d331-4bfb-bf91-431ba3ceb10c}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday_Rule, !- Name
  {8aecd38e-2d78-4990-9495-6882c8047707}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bafa15d-36a2-4399-ab84-c31e9fb4c48c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {1bafa15d-36a2-4399-ab84-c31e9fb4c48c}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4a570c4d-9593-4a95-bc3e-26852a28f42a}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday_Rule, !- Name
  {8aecd38e-2d78-4990-9495-6882c8047707}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ec02daf-2aef-4442-92b8-e1daf4b34557}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {1ec02daf-2aef-4442-92b8-e1daf4b34557}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {625ed7af-2e55-436c-9ecd-404415a482db}, !- Handle
  Water Use Equipment 1,                  !- Name
  {e2d14e61-87cb-4e7c-9428-772caa4a21de}, !- Water Use Equipment Definition Name
  {f21f12e1-3824-4ebd-9267-321185fe450f}, !- Space Name
  {8aecd38e-2d78-4990-9495-6882c8047707}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {e2d14e61-87cb-4e7c-9428-772caa4a21de}, !- Handle
  Water Use Equipment Definition 2,       !- Name
  ,                                       !- End-Use Subcategory
  5.7283847427417e-006;                   !- Peak Flow Rate {m3/s}

OS:SpaceType,
  {6d37022e-8fd8-4391-957d-08455d900d06}, !- Handle
  PNNL_Asset_Rating_Office_Space_Type,    !- Name
  ,                                       !- Default Construction Set Name
  {a0d0fb20-bbcd-48ea-9237-4fb3a5583ef1}, !- Default Schedule Set Name
  {e35dc018-9217-496e-8a85-fdd8ee0617fe}, !- Group Rendering Name
  {46247c57-966b-4ea6-be3f-945befefd4df}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {a0d0fb20-bbcd-48ea-9237-4fb3a5583ef1}, !- Handle
  PNNL_Asset_Rating_Office_Space_Type_Default_Schedule_Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {666357ae-017e-48c2-995c-ed1723cb4b60}, !- Number of People Schedule Name
  {ac114f99-3cea-47c3-9ad2-96221867cc9a}, !- People Activity Level Schedule Name
  {47a2e98f-da41-44ac-bdbe-189152380746}, !- Lighting Schedule Name
  {605e8bde-3836-48c8-b241-308a7b329ddd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {a2a9f7b7-2013-4cd6-bdec-d88c82eac35b}, !- Hot Water Equipment Schedule Name
  {fb277f6e-8075-45fb-92cc-6d3ed229e310}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {46247c57-966b-4ea6-be3f-945befefd4df}, !- Handle
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {666357ae-017e-48c2-995c-ed1723cb4b60}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {e7c7d3da-f03a-47df-9dd4-9f1ccf1d4aef}, !- Default Day Schedule Name
  {0213524f-bc7f-442f-92ee-1688a2399fcb}, !- Summer Design Day Schedule Name
  {e8107067-384b-47b2-9cbb-2068ebd513b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7c7d3da-f03a-47df-9dd4-9f1ccf1d4aef}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0213524f-bc7f-442f-92ee-1688a2399fcb}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Summer_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {e8107067-384b-47b2-9cbb-2068ebd513b4}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Winter_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5aa5258a-19cc-4bdd-a9f0-e480dd941674}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday_Rule, !- Name
  {666357ae-017e-48c2-995c-ed1723cb4b60}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5df7b384-154a-4ce9-8bce-4bf95e996a03}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {194c3dd9-b877-43d3-ab88-0f4a1cab1d20}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday_Rule, !- Name
  {666357ae-017e-48c2-995c-ed1723cb4b60}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fc99cf4b-924c-465a-89cb-7f7fa7364418}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {5df7b384-154a-4ce9-8bce-4bf95e996a03}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fc99cf4b-924c-465a-89cb-7f7fa7364418}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {ac114f99-3cea-47c3-9ad2-96221867cc9a}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  {073a65cf-4ea0-406a-9263-c02032a0993b}, !- Default Day Schedule Name
  {0e3cc8f2-943f-4120-b4b3-d0251fd7ae4c}, !- Summer Design Day Schedule Name
  {04a3ce9d-afa7-428e-b48b-42a6122d389b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {073a65cf-4ea0-406a-9263-c02032a0993b}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {0e3cc8f2-943f-4120-b4b3-d0251fd7ae4c}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Summer_Design_Day, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {04a3ce9d-afa7-428e-b48b-42a6122d389b}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Winter_Design_Day, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {edcbe741-08a2-48c1-b56a-e2340edaa6a2}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday_Rule, !- Name
  {ac114f99-3cea-47c3-9ad2-96221867cc9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3b82273-cc3d-4bd7-93d8-43339e4d8216}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {b35fc17a-8d90-453e-ab51-ba07a86dbcaf}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday_Rule, !- Name
  {ac114f99-3cea-47c3-9ad2-96221867cc9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {250e2adf-a0e3-4149-b3fb-48839b65bb23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e3b82273-cc3d-4bd7-93d8-43339e4d8216}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {250e2adf-a0e3-4149-b3fb-48839b65bb23}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday, !- Name
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {47a2e98f-da41-44ac-bdbe-189152380746}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {563433eb-38ff-4ba1-b3e6-beb73b6508c0}, !- Default Day Schedule Name
  {b1f0e968-4091-4dff-9aaf-b2de6b486fca}, !- Summer Design Day Schedule Name
  {72b62c2a-e392-4651-b7d3-da99c5da7c26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {563433eb-38ff-4ba1-b3e6-beb73b6508c0}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {b1f0e968-4091-4dff-9aaf-b2de6b486fca}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Summer_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72b62c2a-e392-4651-b7d3-da99c5da7c26}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Winter_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f4900e03-f63d-469f-a55d-6b9a6b743f63}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday_Rule, !- Name
  {47a2e98f-da41-44ac-bdbe-189152380746}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {52e37f66-1e1c-4b47-a388-ef804ead8b63}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {c97c982f-d09e-45bd-8a36-b8220d259f1b}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday_Rule, !- Name
  {47a2e98f-da41-44ac-bdbe-189152380746}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ccde7db3-4d42-4a86-854f-a38c9bec0fec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {52e37f66-1e1c-4b47-a388-ef804ead8b63}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ccde7db3-4d42-4a86-854f-a38c9bec0fec}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {605e8bde-3836-48c8-b241-308a7b329ddd}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {b6e651b4-ca4f-4a9f-b7d3-74a70dc8a9a8}, !- Default Day Schedule Name
  {485f793f-4f76-4853-bf90-54100677c6a7}, !- Summer Design Day Schedule Name
  {7820a468-0118-411a-a32c-7c92579c53d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6e651b4-ca4f-4a9f-b7d3-74a70dc8a9a8}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Day,
  {485f793f-4f76-4853-bf90-54100677c6a7}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7820a468-0118-411a-a32c-7c92579c53d2}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b3323e7b-7eac-4498-96f1-307d38c58b7d}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday_Rule, !- Name
  {605e8bde-3836-48c8-b241-308a7b329ddd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a598492-1aa0-4581-a510-f3a5e58ef105}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {6c771539-f55c-48c9-898e-de4f935e2893}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday_Rule, !- Name
  {605e8bde-3836-48c8-b241-308a7b329ddd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61472397-799f-4920-98fc-c1f9354f40d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7a598492-1aa0-4581-a510-f3a5e58ef105}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {61472397-799f-4920-98fc-c1f9354f40d6}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {a2a9f7b7-2013-4cd6-bdec-d88c82eac35b}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {775220dd-b2ea-4743-b396-65133a6fae74}, !- Default Day Schedule Name
  {8791fb7f-c9fd-48c9-b04d-9a0b9cf70e3f}, !- Summer Design Day Schedule Name
  {2812e27f-1e7f-4186-b00e-915e6d32ab17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {775220dd-b2ea-4743-b396-65133a6fae74}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8791fb7f-c9fd-48c9-b04d-9a0b9cf70e3f}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2812e27f-1e7f-4186-b00e-915e6d32ab17}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b3a19c0a-2871-4ed6-94ef-2595d37715f3}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday_Rule 1, !- Name
  {a2a9f7b7-2013-4cd6-bdec-d88c82eac35b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {820533a5-480f-46a0-981a-4fe7ee7ccdff}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {cbb6d97c-f108-43cb-ab87-dc2c98ba775e}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday_Rule 1, !- Name
  {a2a9f7b7-2013-4cd6-bdec-d88c82eac35b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d41dda1-0b62-495a-b45a-cbb58383abe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {820533a5-480f-46a0-981a-4fe7ee7ccdff}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday 1, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1d41dda1-0b62-495a-b45a-cbb58383abe1}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday 1, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {fb277f6e-8075-45fb-92cc-6d3ed229e310}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  {2f41c74e-3f6b-4775-a897-86241eca3887}, !- Default Day Schedule Name
  {f0b97f31-7ca8-4ffc-b065-e287eab0ad60}, !- Summer Design Day Schedule Name
  {140b1a84-d57d-4b03-be6c-510b44818f16}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f41c74e-3f6b-4775-a897-86241eca3887}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0b97f31-7ca8-4ffc-b065-e287eab0ad60}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Summer_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {140b1a84-d57d-4b03-be6c-510b44818f16}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Winter_Design_Day, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {37ced272-ad8f-4e2c-8dd8-e7a54436f6e0}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday_Rule, !- Name
  {fb277f6e-8075-45fb-92cc-6d3ed229e310}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {582ed037-ffdd-4bcf-ba10-6fad8529a91d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {73b66d93-b0f9-4314-b65d-f87e76d6c3a8}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday_Rule, !- Name
  {fb277f6e-8075-45fb-92cc-6d3ed229e310}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c03850c-212c-4b4f-9b68-155909162517}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {582ed037-ffdd-4bcf-ba10-6fad8529a91d}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9c03850c-212c-4b4f-9b68-155909162517}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday, !- Name
  {0ee34753-d20a-4bec-869a-b0b11f928077}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {36132028-7ec1-4031-b82a-d7681d8ac987}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {47bf7684-1cf0-48d3-928b-8bc5b3c832c8}, !- Handle
  PNNL_Asset_Rating_Office_Occupants,     !- Name
  {023797b4-5dbb-482a-a646-8a7cf363db98}, !- People Definition Name
  {6d37022e-8fd8-4391-957d-08455d900d06}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {ac114f99-3cea-47c3-9ad2-96221867cc9a}; !- Activity Level Schedule Name

OS:People:Definition,
  {023797b4-5dbb-482a-a646-8a7cf363db98}, !- Handle
  PNNL_Asset_Rating_Office_Occupants_Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580608,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:Lights,
  {3a85563e-51ae-4476-9d57-66a00d7b1e9d}, !- Handle
  PNNL_Asset_Rating_Office_Lights,        !- Name
  {23c44964-d713-455f-96f3-71b680b26406}, !- Lights Definition Name
  {6d37022e-8fd8-4391-957d-08455d900d06}; !- Space or SpaceType Name

OS:Lights:Definition,
  {23c44964-d713-455f-96f3-71b680b26406}, !- Handle
  PNNL_Asset_Rating_Office_Lights_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2609565963008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {4ab3250e-1c6e-45be-babe-b1def746efcb}, !- Handle
  PNNL_Asset_Rating_Office_Plug_Loads,    !- Name
  {612d2138-70fb-4884-ba16-987d97bcf2f0}, !- Electric Equipment Definition Name
  {6d37022e-8fd8-4391-957d-08455d900d06}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {612d2138-70fb-4884-ba16-987d97bcf2f0}, !- Handle
  PNNL_Asset_Rating_Office_Plug_Loads_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {5d542c6b-8060-4d9c-84c3-d8104ae158fb}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration,  !- Name
  {6d37022e-8fd8-4391-957d-08455d900d06}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000436752634321174,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {01682b05-515b-4053-aeb9-946e83eec2d7}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  {93f84ecb-069c-4c69-a324-56718fb19452}, !- Default Day Schedule Name
  {456358e2-7a05-4662-8ece-efa9e2e0283f}, !- Summer Design Day Schedule Name
  {281c5526-e93c-4b00-bb48-74d61ae1bc3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93f84ecb-069c-4c69-a324-56718fb19452}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {456358e2-7a05-4662-8ece-efa9e2e0283f}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Summer_Design_Day, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {281c5526-e93c-4b00-bb48-74d61ae1bc3a}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Winter_Design_Day, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {31d4c048-2d60-4046-908a-1cd21b299031}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday_Rule, !- Name
  {01682b05-515b-4053-aeb9-946e83eec2d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6010c2ca-8583-471f-a08d-ae4c7ab14e01}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6010c2ca-8583-471f-a08d-ae4c7ab14e01}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {9af1936b-c4ee-41af-a357-84a572c45b3d}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday_Rule, !- Name
  {01682b05-515b-4053-aeb9-946e83eec2d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {005bcb73-a681-49ff-ba56-18ec5c6068f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {005bcb73-a681-49ff-ba56-18ec5c6068f4}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday, !- Name
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {6ffb6184-9e7e-41f6-b3ed-b28c6f969cf9}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  {42e9ce46-36ea-4bd1-a59f-6ca25123d1ad}, !- Default Day Schedule Name
  {6a161175-7597-4120-86ef-004909af7f09}, !- Summer Design Day Schedule Name
  {2f84940c-d43d-4ed8-a0bf-21fe57547924}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42e9ce46-36ea-4bd1-a59f-6ca25123d1ad}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6a161175-7597-4120-86ef-004909af7f09}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Summer_Design_Day, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2f84940c-d43d-4ed8-a0bf-21fe57547924}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Winter_Design_Day, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {baf633b3-e684-4b03-bc37-f31fb8b5dbda}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday_Rule, !- Name
  {6ffb6184-9e7e-41f6-b3ed-b28c6f969cf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07af0a1b-81bf-4731-a2bd-274285b5ee68}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {07af0a1b-81bf-4731-a2bd-274285b5ee68}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {aed81d5e-8ec4-4859-81cd-45963cfe8cf5}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday_Rule, !- Name
  {6ffb6184-9e7e-41f6-b3ed-b28c6f969cf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb0ca4d9-e00c-4766-b0c7-6ef0dc737d3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {fb0ca4d9-e00c-4766-b0c7-6ef0dc737d3d}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday, !- Name
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {fa5f3180-b142-47f4-bc99-25c8104c90d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {01682b05-515b-4053-aeb9-946e83eec2d7}, !- Heating Setpoint Temperature Schedule Name
  {6ffb6184-9e7e-41f6-b3ed-b28c6f969cf9}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ed3630f1-607b-4733-a00d-975c8c748cb5}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {342afdb4-1aef-4d21-8f51-045614661145}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SimulationControl,
  {ec09ce26-9542-4f1d-b3d9-a4a1cbf0907a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {88f180f8-b709-498d-b5e4-e4cba290fdb0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {572c72b1-cd38-4a91-b19d-cbb566611616}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {fd230a0b-1f70-427d-8219-b3dd6b215ef1}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  616D8F9A;                               !- Checksum

OS:Site,
  {7c256313-56a4-4ce1-9763-0fd1b4f3bdc3}, !- Handle
  Chicago Midway Ap_IL_USA,               !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {c7f90eb1-87fc-4328-b194-a5e32822b654}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {9652d9a4-a477-429e-b78e-d236832c0e26}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Building,
  {1cc73fa9-abc1-4ff2-b804-e86026e45ab7}, !- Handle
  Small Office_Single Zone,               !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6e3eaf2d-8452-4daf-9ee6-662b24402b65}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:ClimateZones,
  {689f1c09-7c62-48c9-bc02-7457dce2de61}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {56ae31e3-75b9-45ea-9e33-0be27c1dd9cf}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {2f7ff313-274f-41ea-9363-48b9e5956f59}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:Sizing:Parameters,
  {d6f75a09-2274-418a-a965-9cb2f1468e0b}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {23886d83-44f4-48d5-ae37-b33537a86338}; !- Handle

OS:OutputControl:ReportingTolerances,
  {00135028-d552-4ed9-8fe1-5defbf6e3a1c}; !- Handle

OS:ConvergenceLimits,
  {0426d7f7-6a12-4679-872a-7dfd0cd76ccb}; !- Handle

OS:ShadowCalculation,
  {c6587491-f2a5-4d38-b377-8a3f4d3a7e30}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {7fba0895-66fa-49fb-9608-e3ca3d6a04c8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6b9fada6-f9f1-4b8c-be14-9697152fb72f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {7783ad11-7023-411f-93f0-cfb54d4b107b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:ZoneAirHeatBalanceAlgorithm,
  {6bdf20da-af84-4c73-800c-128c407c1931}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {96df11c4-d595-4eaf-a0eb-2f6270e0c1e2}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {e345e087-8b22-4d46-99e9-fc665e44c4f6}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:DefaultSurfaceConstructions,
  {30a7e54d-49e4-4123-ae1b-b5f3cccea1cc}, !- Handle
  Default Surface Constructions 2,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f48743ed-14bb-4beb-9378-76403e8479a9}, !- Handle
  Default Surface Constructions 3,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e9263bd6-9bb2-4f93-8ff2-9fce8b1cbb4d}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {726218c7-9466-435a-b3f2-7d019197ee36}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {d8fec4fd-0d00-42d8-9981-a7a3343683e6}, !- Handle
  {79a8da20-a62b-4001-a106-33bafb9a8f6e}; !- Construction Name

OS:Rendering:Color,
  {e35dc018-9217-496e-8a85-fdd8ee0617fe}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {69c8b0eb-0fd9-44f4-a47f-8c66d1269e33}, !- Handle
  Rendering Color 2,                      !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {1e407153-2401-4950-a2cc-d361b4a5574e}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {245f8bbf-13ee-45f3-98d6-2b36bee98af8}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0c9a6685-6a4d-4fc8-b5a9-6fcaa75d4e3a}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {31968114-792a-4730-b804-a051c0f1a1a7}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c0bdc2e2-f42e-4227-80bd-6f56ec1ec829}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {497d1e2f-1e3b-43c1-a5b1-58cdfbdfa20c}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {4de887fd-132f-4ab7-91c4-34814b9b6fbf}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Facility,
  {69e4830c-7f72-4664-977b-500f479020f5}; !- Handle

OS:Rendering:Color,
  {2b8898a6-433e-4e04-876d-258b4507b78f}, !- Handle
  Rendering Color 3,                      !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f0f0a95-6d47-4e9a-89ba-d6364207095d}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db575321-2a30-49a5-80ee-fcbd60d99e4e}, !- Handle
  Rendering Color 5,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {272de1be-ce61-4cdb-8063-9743a87eb1d1}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68f57d55-68b6-4bde-aff6-d7862d8fc498}, !- Handle
  Rendering Color 7,                      !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bdaad035-340b-4d71-977c-fca999db8fd5}, !- Handle
  Rendering Color 8,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {098254e7-c849-4bfb-8665-69534f79cd7b}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b78070a5-c871-43cf-b72a-6f3a719e2b4e}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

